# 설비 연결성 — 이음·후보·규격

계통이 이어졌는지 따로 세는 이유와, 이음·후보·규격을 정하는 규칙.

이 파일은 **왜 그렇게 했는지**의 기록이다. 상시 규약(z 기준면·`opts` 키·실행 순서)은 `CLAUDE.md` 에 있다.

### ★ 설비 도면은 엘보·티에서 중심선이 끊긴다 — `connect_gap=` 으로 잇는다
피팅이 **별도 레이어**에 그려져(실측 `환기-피팅` 1317개) 중심선이 그 자리에서 끊긴다.
실측: 덕트 끝점 86개 중 45개가 다음 덕트까지 ~200mm. 그대로 두면 토막난 덕트가
나오고 연장도 조각으로 잡힌다.

`join_mep_runs` 가 선언한 거리 안에서 잇는다 — **선언했을 때만**. 틈을 메우는 건
없던 기하를 만드는 일이라 파서가 알아서 할 일이 아니다. 결과는 `mep_joined`
(`before`/`after`/`gap_mm`/`bridged_mm`)로 자기보고한다. 실측(`connect_gap=250`):
덕트 45조각 → **15개 계통**, 총연장 67.5 → 70.6m(이어붙인 틈 3.9m).

벽의 `join_connected_lines`(5mm 격자)를 재사용하지 않는 이유는 허용치가 40배 다르기
때문이다 — 그 격자 해시는 200mm 에서 경계 효과로 짝을 놓친다. MEP 는 레코드가 수십
개라 정확한 O(n²) 로 붙여도 싸다.

`ifctype_counts` 는 **MEP 까지** 센다(`pipesegment`·`ductsegment`·`cablecarriersegment`·
`distributionelement`). 종전엔 구조 4종만 세서, IFC 에 `IfcDuctSegment` 45개가 들어
있는데 영수증에는 `{'wall': 88}` 만 찍혔다 — 덕트가 조용히 사라져도 `build.json` 이
말해 주지 않는 상태였다(보가 정확히 그렇게 사라진 적이 있다 — D3b 참조).

빌더는 카테고리별로 **객체를 못 만든 레코드**를 `build.json` 의 `unbuilt` 에 남긴다.
전부 0 이어야 한다 — 이 카운터가 없던 동안 벽 72개가 경고 없이 빠진 채 납품될 수 있었다.

### ★ 이음(joint)은 **도면이 이어 그린 곳**에만 — 가까움으로 잇지 않는다
분기·피팅은 계통을 정하고 물량이 된다. 그런데 끝이 스치는 자리를 이으면 SA 와 RA 가 한 계통이
되고 피팅이 부푼다. 그래서 `geom_contract.assign_joints` 는 **명시적 증거**만 이음으로 친다:

| 도면에서 | 이음 |
|---|---|
| 경로 끝이 다른 경로 끝과 같은 점(3D, 0.001mm) | 끝-끝 — 엘보·레듀서·티·크로스 |
| 경로 끝이 다른 경로의 **안쪽 위**에 놓임 | 가지 — 줄기는 `port: "tap"` + `at_mm`(`route_points` 를 따른 길이) |
| 안쪽끼리 교차 · 틈(0.5mm 라도) · 다른 높이 · 다른 카테고리 | **아니다** |

레코드가 `joints: [{id, port, at_mm?}]` 를 들고, **같은 id 를 든 레코드끼리가 한 이음**이다.
id 는 이음 점 좌표에서 나와 재파싱해도 같고(다층은 `stack_build` 가 층 접두를 한 번만 붙인다),
구성원이 id 를 들고 다니므로 Pascal 에서 옮겨 delete+add 로 EID 가 바뀌어도 끊어지지 않는다
(다리의 `_PROVENANCE`). 편집으로 상대가 지워지거나(`single_member`) 떨어지면(`members_apart`)
**고치지 않고** V012 가 말한다(`joint_problems`) — 파싱 직후에는 생기지 않는다.

- 부르는 곳: 레거시 파서(`connect_gap` 잇기 뒤) · MEP 프로필(`join_paths` 뒤, 프로필의
  `endpoint_tolerance_mm`). `join_paths` 는 가지점에서 잇기를 멈추므로 그 경로들이 이음으로 묶인다.
- 물량 `MEP 이음` 표: 가지 수 3 = 티 · 4 = 크로스 · 2 는 꺾이면 엘보, 곧고 규격이 다르면 레듀서.
  **곧고 같은 규격은 세지 않는다** — 피팅이 아니라 선을 끊어 그린 자리다.
- IFC 는 `Pset_MEPParser.Joints`(JSON). Pascal 기본 도구의 피팅·단말 노드는 아직 저장하지 않고
  `dropped["pascal_node:<종류>"]` 로 센다(조용히 사라지지 않게).
- 실측(`sample_mep.dxf`): 배관 가지 1개가 줄기 5000mm 지점의 **티**로 잡히고 덕트·트레이는 이음 0.
  같은 도면을 두 층에 쌓으면 `1F:j:…`·`2F:j:…` 두 이음으로 갈린다.

### ★ 덕트 폭은 도면에 이미 있다 — 외곽선 간격으로 재서 규칙을 나눈다(P2)
종전엔 규격마다 규칙을 만들고 원본 핸들 번호를 사람이 적었다(실측: 환기 한 장에 규칙 7개 · 핸들 41개).
`mep_profile.measure_outline_widths(dxf, rule)` 가 규칙에 걸리는 중심선 LINE 마다 **같은 레이어**의 나란한(2°)
선 중 중심선 길이의 절반 이상 겹치는 가장 가까운 좌·우 선을 찾아 폭 = 두 간격의 합으로 재고, 3mm 안에서
이어지는 폭끼리 묶는다. 한쪽만(`one_side`) · 좌우 간격 차 > max(3mm, 폭 5%)(`asymmetric`) · 선 없음 · 곡선은
사유와 함께 `unmeasured`. `split_rule_by_outline_widths` 가 폭 묶음마다 원 규칙 + `source_handles`(블록 안이면
`source_refs`) + `width_mm`(원형 규칙이면 `diameter_mm`) 규칙을, 못 잰 원본은 따로 한 규칙을 낸다.
- **평면에는 높이와 원형/사각 구분이 없다** — 폭만 증거로 내고 나머지는 제품 자료로 사람이 채운다(저장 검증이
  빈 치수를 막는다). 자동 적용하지 않는다.
- 붙는 곳: 설비 설정 '선택 규칙을 외곽선 폭별로 나누기'(확인 대화) · `ProjectSession.measure_outline_widths` ·
  MCP `measure_mep_outline_widths`(→ `propose_mep_profile`).
- 실측(단위세대 환기, 빨간 중심선 LINE): SA 110×10 · 125×4 · 204×5, RA 100×6 · 110×12 · 125×4 · 204×4 — 사람이 적은
  규격과 **41/41 일치**, 불일치 0. 사람이 규격 판정 불가로 뺀 RA 짧은 토막 4개도 110 으로 잡힌다(확인 대상).

### ★ 원본 반영 '완전' ≠ 계통이 이어짐 — 연결성은 따로 센다(P1-d 1단계)
`source_coverage.complete` 는 선택한 원본을 다 담았다는 뜻인데 이어졌다는 뜻으로 읽혔다(실측: 실무 단위세대 환기
덕트 37조각 · 이음 0 인데 complete). `mep_network.analyze` 가 따로 센다 — **보고와 표시만, 모델은 그대로**.
- 이어짐은 `joints` 만. 끊긴 끝끼리의 후보는 같은 카테고리·계통·높이 범위이고 **직선**(마주 봄 10° · 옆 어긋남
  ≤ max(20, 폭/4)) · **엘보**(60° 이상 꺾여 모서리가 두 끝 앞) · **티**(끝의 연장이 다른 경로 옆면)일 때만, 가까운
  짝부터 한 끝에 하나. 계통만 다르면 `conflicts`. 장비 외곽 150mm 안의 끝은 `terminal`.
- 탐색 거리는 **큰 단면 폭 × 2.5** 다. 고정 300mm 는 Ø15.9 난방 코일의 분배기 앞 서로 다른 회로 끝 4쌍을 엘보로
  이었다(폭 배수로 0). 환기는 두 규칙 모두 26 이다.
- ★ 사용자 제안이던 '피팅 레이어 폴리곤에 닿으면 잇기 → 거리 안이면 잇기' 는 같은 도면에서 측정하고 접었다:
  피팅 레이어 1,317개는 선·스플라인뿐(닫힌 도형 0)이고 7곳 기호에 몰려 끝점 74개 중 10개만 닿아 1단계가 0건,
  거리 300mm 잇기는 28곳 중 SA↔RA 2 · 기하 불가 3 이었다. 계통 수만 보면 그게 가장 좋아 보인다(37 → 9).
- 끊긴 끝은 **열림만이 아니다**: 장비·단말 외곽에서 `TERMINAL_MM`(300mm) 안에서 **그쪽을 향해** 끝나면
  `terminal`, 슬리브 평면에 닿으면 `sleeve`(모델 밖으로 나가는 끝)다. 방향을 같이 보는 이유는 실측이다 —
  단위세대 환기의 디퓨저 33개 기준으로 끝에서 150mm 안은 **0개**, 300mm 안이 9개인데 그중 8개만 그 단말을
  향하고 나머지 하나(203mm)는 **반대 방향**이라 거리만 보면 옆을 지나는 경로를 단말로 삼킨다.
- 실측(환기): 후보 26(직선 6 · 엘보 16 · 티 4) · 규격 바뀜 9 · 충돌 0 · 무리 37 → 모두 확정 시 11 · 끊긴 끝 74 중
  열림 26 · 3ms. 슬리브 레이어를 `role: sleeve` 로 선언하면 끝 2개가 열림에서 `sleeve` 로 바뀐다.
  난방: 후보 0, 끝 10 — 분배기를 `role: terminal` 로 선언해야 단말로 갈린다.
- ★ 장비 외곽은 **닫힌 면 하나**여야 한다. 실측: 환기유니트 레이어를 `equipment` 로 선언하면 한 INSERT 안에서
  닫힌 면이 여러 개 겹쳐 나와 `Ambiguous equipment outline` 으로 저장이 막힌다 — 도면 기호가 여러 겹이라는
  뜻이므로 원본 필터(`source_handles`·`block_pattern`)로 본체 하나를 지정해야 한다. 코드가 고를 일이 아니다.
- ★ **본체 후보는 도구가 제안한다 — 고르는 것은 사람이다**(`mep_profile.measure_equipment_bodies` ·
  `split_rule_by_equipment_bodies`). 종전엔 `Ambiguous equipment outline` 이 저장을 막기만 하고 **어느 핸들을
  고르라는지 말하지 않아** 사람이 DXF 를 열어 찾아야 했다. 도구는 규칙이 고르는 기호마다 닫힌 면을 모아
  면적·bbox·핸들과 함께 내고, 한 인스턴스 안에서 **다른 모든 면을 덮는 면이 정확히 하나**일 때만 그것을
  본체로 제안한다. 없거나 둘 이상이면(`no_single_covering_face`) · 면에 구멍이 있거나(`outline_has_hole`) ·
  두 면이 같은 원본을 나눠 쓰면(`shared_source`) **제안하지 않고** 면 목록만 돌려준다. 이미 면이 하나면
  `already_single_body` 로 "좁힐 것 없음" 을 말한다. **가장 큰 면을 조용히 고르지 않는다** — 기호 바깥에
  점검 여유선을 두는 도면이 있다. `Ambiguous` 오류 문구에도 핸들·블록·사유를 싣는다.
  ★ **묶는 방식은 파이프라인과 글자 그대로 같아야 한다.** 다르면 도구가 다른 세상을 설명하고 제안한 필터가
  실제로는 다른 결과를 낸다(만들면서 세 번 어긋났다): ① 영역은 `_region_status`(걸친 원본은 뺀다) ②
  `outline_groups` 의 높이 — `placement: source` 면 원본 z 이고 **반올림하지 않는다** ③ `_equipment_outlines`
  의 닫힘/열림 키. ②가 실측으로 드러난 곳이다: 슬리브 사각형과 그 안의 X 표시가 z 로 **9.45e-6mm** 어긋나
  다른 묶음이 되고, 그 덕분에 사각형이 X 에 사분되지 않는다 — 즉 지금의 옳은 결과는 도면의 부동소수 잡음에
  기대고 있다(바꾸지 않았다. 바꾸려면 같은 도면으로 면부터 다시 센다).
  붙는 곳: 설비 설정 '선택 장비 규칙의 본체 고르기'(확인 대화) · `ProjectSession.measure_equipment_bodies` ·
  MCP `measure_mep_equipment_bodies`(→ `propose_mep_profile`).
  실측(단위세대 환기): 디퓨저 규칙에서 기호 11곳 × 면 3개(면적 19,526 · 7,960 · 7,339mm²) → 바깥 면 핸들
  하나를 제안했고 **사람이 고른 핸들과 같았다**. 슬리브 규칙은 기호 2곳 × 면 1개(25,000mm²) →
  `already_single_body`. 난방 분배기 후보(`EQ`·`SS-EQ`)는 **제안이 나오지 않는다** — 기호 6곳이 면 1·4·5·7개로
  갈리고 사유가 `shared_source`·`no_single_covering_face` 이며 면적이 305~5,180mm² 인 상세 기호다. 즉 그
  도면에는 고를 본체 면이 **없다**. 분배기는 계속 모델 밖이고 난방 끝 10개는 열림으로 남는다 — 도구의
  한계가 아니라 도면 내용의 한계다.
- ★ **기호가 여러 겹이면 물량이 그만큼 부푼다.** 실측(단위세대 환기): 디퓨저 블록 `apt-diff` 한 개 안에 동심원이
  셋이라(지름 158·101·97) 단말 본체가 11곳 × 3 = **33개**로 서고 `EQUIPMENT_OVERLAP` 33건이 떴다. 블록 **안쪽**
  핸들은 인스턴스가 달라도 같으므로 `source_handles: ["<바깥 원 핸들>"]` 하나로 위치마다 한 겹만 남는다
  (본체 33 → **11**, 겹침 경고 0, 단말 판정은 그대로). 도면이 바뀌면 이 핸들도 다시 확인해야 한다.
- 실무 적용(단위세대 환기, revision 4): 슬리브 2 · 단말 11 → 끊긴 끝 26 → **17**(단말 7 · 슬리브 2).
  커버리지는 60/64 로 `complete: False` 인데 **그게 맞다** — 못 담은 4개는 슬리브 사각형 안의 **대각선 X 표시**
  (235.8mm 선 4개)라 면이 되지 않는다. 난방은 분배기 후보 레이어(`EQ`·`SS-EQ`)가 둘 다 겹친 외곽이라
  `Ambiguous` 로 막혀 **적용하지 않았다** — 본체 핸들을 도면에서 골라야 한다.
- 붙는 곳: `ProjectSession._parse`(실패하면 `summary.error`) · 미리보기 검토 대기(간섭 다음 '연결 후보'·'계통 충돌')
  · 평면 탭(빨간 점 = 끊긴 끝, 주황 점선 = 후보, 빨간 점선 = 충돌) · Pascal 검토 탭(`mep_gap`) · MCP
  `get_review_items`·`get_mep_diagnostics` · GUI 로그('원본 반영 N/N' 과 따로).
- **2단계 — 사람이 확정한 후보만 이음이 된다.** 확정은 **프로젝트 파일의 `bridges`**(후보 id)에 저장한다.
  수정 사이드카에 두지 않는 이유는 열쇠가 부재 EID 하나인데 후보는 **두 부재의 짝**이고, 상대 EID 가 값 안에
  들어가면 `edits_to_local` 이 키만 옮겨 다층에서 층 접두가 어긋나기 때문이다(월드 EID 로 남는다).
  - 재파싱마다 `mep_network.apply_bridges` 가 **그때의 후보 목록과 대조**해 적용한다. 도면이 바뀌어 후보가
    사라지면 적용하지 않고 `mep_connectivity.bridges.orphaned`(사유 `candidate_gone`)로 말한다 — 후보 id 는
    두 EID·포트·종류에서 나오므로, 없던 이음이 조용히 남지 않는다.
  - 기록되는 것은 `joints` 참조뿐이다(**형상·좌표 불변**): `{id, port, basis: "bridged", gap_mm}` · 가지는 `at_mm`.
    `joint_problems` 는 선언한 틈까지는 `members_apart` 로 보고하지 않는다 — 떨어져 있는 것이 정상인 이음이다.
  - 부르는 곳: 미리보기 검토 목록의 **'이음 확정'·'확정 취소' 버튼**(`POST /bridges` → 프로젝트 토큰) ·
    `ProjectSession.confirm_bridge`(취소도 같은 함수) · MCP `confirm_mep_connection`(`reviewed_by_user` 필요).
  - 확정한 이음은 다음 파싱부터 **후보에서 빠지므로**(이미 이어진 끝이다) `bridges.applied` 가 후보 내용을 그대로
    실어 보내고, 검토 목록에 '확정한 이음' 행으로 남는다 — 취소할 자리가 화면에 있어야 한다.
  - 서버 없이 연 독립 HTML 미리보기에는 저장할 곳이 없어 버튼을 그리지 않는다(수정 사이드카와 같은 규약).
  - ★ **일상 후보는 한 번에 확정한다** — 26건을 버튼 26번·revision 26번으로 밟게 하지 않는다. `routine` 은
    **직선·엘보이면서 규격이 안 바뀌는** 후보다(`mep_network.ROUTINE_KINDS` — 이 규칙은 `_entry` 한 줄뿐).
    티는 뺀다(가지가 계통 위상과 티 피팅·줄기의 `at_mm` 을 바꾼다) · 규격이 바뀌는 자리도 뺀다(레듀서가
    서는 곳이라 도면을 봐야 한다). **묶어서 보여 주는 기준이지 자동으로 적용하는 기준이 아니다** —
    누르는 것은 사람이다. 요약에 `routine`, 검토 목록 위에 버튼 하나(`review_logic.routineCandidateIds` ·
    `bridgeRequest`), `ProjectSession.confirm_bridges` · `POST /bridges` 의 `candidate_ids` · MCP
    `confirm_mep_connections`. **전부 아니면 아무것도** 다 — 모르는 후보가 하나라도 섞이면 통째로 거부한다
    (부분 적용은 무엇이 들어갔는지 아무도 모르게 만든다). `candidate_id` 와 `candidate_ids` 를 함께 보내면 400.
    실측(단위세대 환기): 후보 26 중 **일상 17**(직선 3 · 엘보 14) — 나머지 9 는 규격 바뀜 5 와 티 4 이고
    티는 4개 모두 규격이 함께 바뀐다. 난방은 후보 0.
    실측(화면 왕복, 합성 덕트 8조각): 버튼 '일상 이음 후보 3건 일괄 확정' → r0 → **r1**(결정 기록 **한 건**에
    후보 id 3개) · 무리 8 → 5 · 후보 5 → 2(티 2 만 남고 버튼이 사라진다) · 행 3개가 '확정한 이음' 으로 ·
    그중 하나를 '확정 취소' 하면 다시 후보가 되고 버튼이 '1건' 으로 돌아온다(단건 경로는 그대로다).
  - **실제 화면 왕복(실측, 합성 덕트 2조각 + 직각 가지)**: 검토 목록에 '연결 후보' 2행 → '이음 확정' 클릭 →
    저장소 r0 → **r1**(`bridges` 에 후보 id · 결정 `confirm_bridge`), 행이 '확정한 이음'(+ '확정 취소')으로 바뀌고
    저장 표시 '서버에 저장됨' → '확정 취소' → **r2**(`bridges` 빈 목록 · 결정 `unconfirm_bridge`), 행이 다시
    '연결 후보'. 형상·좌표는 양쪽 모두 그대로다.
